!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 6.1.6.008 2022-06-15 - 坷饶 7:27:40
! Source file: C:\Users\Ggachicho93\AppData\Local\Temp\Untitled 1.dsb
Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\KOR_INCH'ON_IWEC.epw
Site:Location,
    DS_MetaLr (15-O7:22-O7)  (15-07:22-07),  !- Name
    37.57,                   !- Latitude {deg}
    126.97,                  !- Longitude {deg}
    9,                       !- Time Zone {hr}
    86;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in DS_MetaLr (15-O7:22-O7) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    7.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100296.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in DS_MetaLr (15-O7:22-O7) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.1,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    24.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100296.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in DS_MetaLr (15-O7:22-O7) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    8.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100296.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in DS_MetaLr (15-O7:22-O7),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -11.1,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -11.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100296.1,                !- Barometric Pressure {Pa}
    7.8,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    DS_MetaLr (15-O7:22-O7), !- Name
    6,                       !- Begin Month
    15,                      !- Begin Day of Month
    ,                        !- Begin Year
    9,                       !- End Month
    22,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    -0.39,                   !- January Ground Temperature {C}
    1.91,                    !- February Ground Temperature {C}
    6.41,                    !- March Ground Temperature {C}
    10.66,                   !- April Ground Temperature {C}
    18.7,                    !- May Ground Temperature {C}
    22.94,                   !- June Ground Temperature {C}
    24.11,                   !- July Ground Temperature {C}
    21.96,                   !- August Ground Temperature {C}
    17,                      !- September Ground Temperature {C}
    10.81,                   !- October Ground Temperature {C}
    4.72,                    !- November Ground Temperature {C}
    0.7;                     !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10,                      !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Off 24/7
Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Schedule: Air loop cooling set point temperature: Always 14.0 C
Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14;                      !- Field 4

! Schedule: Heating set point schedule
Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

! Schedule: Cooling set point schedule
Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    24;                      !- Field 4

! Schedule: Control type schedule: Always 4
Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

! Schedule: Fraction of outdoor air schedule: Always 0.5
Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

! Schedule: Min outdoor air schedule: Always 1.00
Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: DOAS supply air temperature: Always 18.00
Schedule:Compact,
    DOAS supply air temperature: Always 18.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    18;                      !- Field 4

! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -0.5;                    !- Field 4

! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1;                     !- Field 4

! Schedule: Heat recovery heating setpoint temperature: Always 11
Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    11;                      !- Field 4

! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    900;                     !- Field 4

! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    600;                     !- Field 4

! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5;                     !- Field 4

! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Office_OpenOff_Equip
Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05394,                 !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05394,                 !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0.05394,                 !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0.05394,                 !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Office_OpenOff_Light
Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    32;                      !- Field 4

! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15;                      !- Field 4

Schedule:Compact,
    Activity Schedule 27,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 27,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    22,                      !- Field 11
    For: Weekends,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: Holidays,           !- Field 15
    Until: 24:00,            !- Field 16
    12,                      !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    -50;                     !- Field 20

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Block1:Zone1 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

Schedule:Compact,
    HVAC_Avail,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- thickness 0.1327
Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material,
    Floor/Roof Screed_.O7,   !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material,
    Timber Flooring_.O3,     !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt 1- thickness 0.01
Material,
    Asphalt 1_.O1,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013
Material,
    Plasterboard_.O13,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Name
    Rough,                   !- Roughness
    0.0795,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material,
    Gypsum Plastering_.O13,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Project ground floor
Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.O7,   !- Layer 3
    Timber Flooring_.O3;     !- Layer 4

! <Previous reversed>
Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.O3,     !- Outside Layer
    Floor/Roof Screed_.O7,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Project flat roof
Construction,
    Project flat roof,       !- Name
    Asphalt 1_.O1,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_.O13;       !- Layer 4

! <Previous reversed>
Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_.O13,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.O1;           !- Layer 4

! Project wall
Construction,
    Project wall,            !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.O13;  !- Layer 4

! <Previous reversed>
Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.O13,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.O795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

Construction,
    1001,                    !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Block 1 - Zone 1
Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5285.2668,               !- Volume {m3}
    1510.0762,               !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Block 1, Zone 1, Ground floor - 1568.000 m2 (Ground), Surface Area: 1568.000m2
BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    80.1514090444,           !- Vertex 1 X-coordinate {m}
    -19.3210676846,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.1514090444,            !- Vertex 2 X-coordinate {m}
    -19.3210676846,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1514090444,            !- Vertex 3 X-coordinate {m}
    0.2789323154,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1514090444,           !- Vertex 4 X-coordinate {m}
    0.2789323154,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Roof - 1568.000 m2, Surface Area: 1568.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1514090444,            !- Vertex 1 X-coordinate {m}
    -19.3210676846,          !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    80.1514090444,           !- Vertex 2 X-coordinate {m}
    -19.3210676846,          !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    80.1514090444,           !- Vertex 3 X-coordinate {m}
    0.2789323154,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.1514090444,            !- Vertex 4 X-coordinate {m}
    0.2789323154,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 68.600 m2 - 90.0∑, Surface Area: 68.600m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    80.1514090444,           !- Vertex 1 X-coordinate {m}
    -19.3210676846,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    80.1514090444,           !- Vertex 2 X-coordinate {m}
    0.2789323154,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1514090444,           !- Vertex 3 X-coordinate {m}
    0.2789323154,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    80.1514090444,           !- Vertex 4 X-coordinate {m}
    -19.3210676846,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 280.000 m2 - 0.0∑, Surface Area: 280.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    80.1514090444,           !- Vertex 1 X-coordinate {m}
    0.2789323154,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.1514090444,            !- Vertex 2 X-coordinate {m}
    0.2789323154,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1514090444,            !- Vertex 3 X-coordinate {m}
    0.2789323154,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    80.1514090444,           !- Vertex 4 X-coordinate {m}
    0.2789323154,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 68.600 m2 - 270.0∑, Surface Area: 68.600m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1514090444,            !- Vertex 1 X-coordinate {m}
    0.2789323154,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.1514090444,            !- Vertex 2 X-coordinate {m}
    -19.3210676846,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.1514090444,            !- Vertex 3 X-coordinate {m}
    -19.3210676846,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.1514090444,            !- Vertex 4 X-coordinate {m}
    0.2789323154,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Wall - 280.000 m2 - 180.0∑, Surface Area: 280.000m2
BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1514090444,            !- Vertex 1 X-coordinate {m}
    -19.3210676846,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    80.1514090444,           !- Vertex 2 X-coordinate {m}
    -19.3210676846,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1514090444,           !- Vertex 3 X-coordinate {m}
    -19.3210676846,          !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.1514090444,            !- Vertex 4 X-coordinate {m}
    -19.3210676846,          !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 6.187m2 X 3
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    80.1514090444,           !- Vertex 1 X-coordinate {m}
    -5.3644843467,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    80.1514090444,           !- Vertex 2 X-coordinate {m}
    -1.0076510133,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    80.1514090444,           !- Vertex 3 X-coordinate {m}
    -1.0076510133,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    80.1514090444,           !- Vertex 4 X-coordinate {m}
    -5.3644843467,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.149m2 X 15
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_14_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    15,                      !- Multiplier
    4,                       !- Number of Vertices
    4.90875904,              !- Vertex 1 X-coordinate {m}
    0.2789323154,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    1.2827257067,            !- Vertex 2 X-coordinate {m}
    0.2789323154,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    1.2827257067,            !- Vertex 3 X-coordinate {m}
    0.2789323154,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    4.90875904,              !- Vertex 4 X-coordinate {m}
    0.2789323154,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 6.187m2 X 3
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    0.1514090444,            !- Vertex 1 X-coordinate {m}
    -13.6776510133,          !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    0.1514090444,            !- Vertex 2 X-coordinate {m}
    -18.0344843467,          !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    0.1514090444,            !- Vertex 3 X-coordinate {m}
    -18.0344843467,          !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    0.1514090444,            !- Vertex 4 X-coordinate {m}
    -13.6776510133,          !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.149m2 X 15
FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_14_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    15,                      !- Multiplier
    4,                       !- Number of Vertices
    75.39405904,             !- Vertex 1 X-coordinate {m}
    -19.3210676846,          !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    79.0200923733,           !- Vertex 2 X-coordinate {m}
    -19.3210676846,          !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    79.0200923733,           !- Vertex 3 X-coordinate {m}
    -19.3210676846,          !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    75.39405904,             !- Vertex 4 X-coordinate {m}
    -19.3210676846,          !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1;                       !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Equipment gain 1
OtherEquipment,
    Block1:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Block1:Zone1 Infiltration,  !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.027691,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Block1:Zone1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Block1:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Block1:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

! Start detailed HVAC data definition
Sizing:System,
    Air Loop,                !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    17.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Block1:Zone1 Dual SP;    !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Block1:Zone1 Dual SP,    !- Name
    Block1:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Block1:Zone1 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Air Loop Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    Block1:Zone1 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    48;                      !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Block1:Zone1 Single Duct CAV No Reheat ADU,  !- Name
    Block1:Zone1 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Block1:Zone1 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Block1:Zone1 Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Block1:Zone1 Zone Air Node,  !- Zone Air Node Name
    Air Loop Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

Fan:SystemModel,
    Air Loop AHU Supply Fan, !- Name
    Fan_Avail,               !- Availability Schedule Name
    Air Loop AHU Unitary Cooling Coil 3 DX Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop Supply Side Outlet 1,  !- Air Outlet Node Name
    30,                      !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    600,                     !- Design Pressure Rise {Pa}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    1.66667,                 !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7,                     !- Fan Total Efficiency
    ,                        !- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Flow Fraction
    ,                        !- Motor Loss Zone Name
    ,                        !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,                       !- Number of Speeds
    0.5,                     !- Speed 1 Flow Fraction
    0.5,                     !- Speed 1 Electric Power Fraction
    1,                       !- Speed 2 Flow Fraction
    1;                       !- Speed 2 Electric Power Fraction


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Air Loop AHU Unitary Cooling Coil DX Cooling Coil,  !- Name
    coil1_Avail,             !- Availability Schedule Name
    210000,                  !- Gross Rated Total Cooling Capacity {W}
    0.7,                     !- Gross Rated Sensible Heat Ratio
    3.0000,                  !- Gross Rated Cooling COP {W/W}
    30,                      !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Air Loop AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Air Loop AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00;                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Air Loop AHU Unitary Cooling Coil 1 DX Cooling Coil,  !- Name
    coil2_Avail,             !- Availability Schedule Name
    210000,                  !- Gross Rated Total Cooling Capacity {W}
    0.7,                     !- Gross Rated Sensible Heat Ratio
    3.0000,                  !- Gross Rated Cooling COP {W/W}
    30,                      !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Air Loop AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 1 DX Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00;                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Air Loop AHU Unitary Cooling Coil 2 DX Cooling Coil,  !- Name
    coil3_Avail,             !- Availability Schedule Name
    210000,                  !- Gross Rated Total Cooling Capacity {W}
    0.7,                     !- Gross Rated Sensible Heat Ratio
    3.0000,                  !- Gross Rated Cooling COP {W/W}
    30,                      !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Air Loop AHU Unitary Cooling Coil 1 DX Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 2 DX Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00;                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Air Loop AHU Unitary Cooling Coil 3 DX Cooling Coil,  !- Name
    coil4_Avail,             !- Availability Schedule Name
    210000,                  !- Gross Rated Total Cooling Capacity {W}
    0.7,                     !- Gross Rated Sensible Heat Ratio
    3.0000,                  !- Gross Rated Cooling COP {W/W}
    30,                      !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Air Loop AHU Unitary Cooling Coil 2 DX Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 3 DX Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00;                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    Air Loop AHU Unitary Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Air Loop AHU Mixed Air Outlet,  !- DX Cooling Coil System Inlet Node Name
    Air Loop AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Supply Side Outlet 1,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Air Loop AHU Unitary Cooling Coil DX Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2.0000;                  !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}

CoilSystem:Cooling:DX,
    Air Loop AHU Unitary Cooling Coil 1,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Air Loop AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 1 DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Supply Side Outlet 1,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Air Loop AHU Unitary Cooling Coil 1 DX Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2.0000;                  !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}

CoilSystem:Cooling:DX,
    Air Loop AHU Unitary Cooling Coil 2,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Air Loop AHU Unitary Cooling Coil 1 DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 2 DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Supply Side Outlet 1,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Air Loop AHU Unitary Cooling Coil 2 DX Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2.0000;                  !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}

CoilSystem:Cooling:DX,
    Air Loop AHU Unitary Cooling Coil 3,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Air Loop AHU Unitary Cooling Coil 2 DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 3 DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Air Loop Supply Side Outlet 1,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Air Loop AHU Unitary Cooling Coil 3 DX Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2.0000;                  !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Air Loop AHU Outdoor Air Controller,  !- Name
    Air Loop AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Air Loop Supply Side Inlet,  !- Return Air Node Name
    Air Loop AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Air Loop AHU Outdoor Air Inlet,  !- Actuator Node Name
    24,                      !- Minimum Outdoor Air Flow Rate {m3/s}
    48,                      !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    On,                      !- Minimum Fraction of Outdoor Air Schedule Name
    On,                      !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Air Loop AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Air Loop AHU Outdoor Air Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Air Loop,                !- Name
    ,                        !- Controller List Name
    Air Loop AvailabilityManager List,  !- Availability Manager List Name
    48,                      !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Supply Side Inlet,  !- Supply Side Inlet Node Name
    Air Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Air Loop Demand Side Inlet List,  !- Demand Side Inlet Node Names
    Air Loop Supply Side Outlet List;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop AHU Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop AHU Outdoor air system,  !- Name
    Air Loop AHU Outdoor air Controller List,  !- Controller List Name
    Air Loop AHU Outdoor air Equipment List;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Air Loop AHU Outdoor Air Mixer,  !- Name
    Air Loop AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Air Loop AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Air Loop AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Air Loop Supply Side Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop Zone Splitter,  !- Name
    Air Loop Demand Side Inlet 1,  !- Inlet Node Name
    Air Loop Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Air Loop Demand Side Supply Path 1,  !- Name
    Air Loop Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop Zone Mixer,     !- Name
    Air Loop Demand Side Outlet,  !- Outlet Node Name
    Air Loop Zone Mixer Inlet Node 1;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Air Loop Demand Side Return Path,  !- Name
    Air Loop Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop Zone Mixer;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop AHU Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop AHU Outdoor air system,  !- Component 1 Name
    Air Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Air Loop AHU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Air Loop AHU Unitary Cooling Coil,  !- Component 2 Name
    Air Loop AHU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Air Loop AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    Air Loop AHU Unitary Cooling Coil 1,  !- Component 3 Name
    Air Loop AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Component 3 Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 1 DX Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    Air Loop AHU Unitary Cooling Coil 2,  !- Component 4 Name
    Air Loop AHU Unitary Cooling Coil 1 DX Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 2 DX Cooling Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 5 Object Type
    Air Loop AHU Unitary Cooling Coil 3,  !- Component 5 Name
    Air Loop AHU Unitary Cooling Coil 2 DX Cooling Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    Air Loop AHU Unitary Cooling Coil 3 DX Cooling Coil Air Outlet Node,  !- Component 5 Outlet Node Name
    Fan:SystemModel,         !- Component 6 Object Type
    Air Loop AHU Supply Fan, !- Component 6 Name
    Air Loop AHU Unitary Cooling Coil 3 DX Cooling Coil Air Outlet Node,  !- Component 6 Inlet Node Name
    Air Loop Supply Side Outlet 1;  !- Component 6 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches,       !- Name
    Air Loop AHU Main Branch;!- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Air Loop Demand Side Inlet List,  !- Name
    Air Loop Demand Side Inlet 1;  !- Node 1 Name

NodeList,
    Air Loop Supply Side Outlet List,  !- Name
    Air Loop Supply Side Outlet 1;  !- Node 1 Name

NodeList,
    Block1:Zone1 Air Inlet Node List,  !- Name
    Block1:Zone1 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

NodeList,
    Air Loop Setpoint Manager Node List,  !- Name
    Air Loop Supply Side Outlet 1;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Air Loop AHU Outdoor Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

ExternalInterface:Schedule,
    coil1_Avail,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    coil2_Avail,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    coil3_Avail,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    coil4_Avail,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    Fan_Avail,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Air Loop Availability,   !- Name
    Fan_Avail;               !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Air Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Availability;   !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

! Curve: DXClgCoilTotalClgCapFuncFlowFraction
Curve:Quadratic,
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: DXClgCoilEnergyInputRatioFuncFlowFraction
Curve:Quadratic,
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: DXCoilPartLoadFractionCorrelation
Curve:Quadratic,
    DXCoilPartLoadFractionCorrelation,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

! Curve: ElectronicEnthalpyCurve
Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13;                   !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Curve: DXClgCoilTotalClgCapFuncTemperature
Curve:Biquadratic,
    DXClgCoilTotalClgCapFuncTemperature,  !- Name
    0.942589311,             !- Coefficient1 Constant
    0.009543362,             !- Coefficient2 x
    0.000683771,             !- Coefficient3 x**2
    -0.011042694,            !- Coefficient4 y
    0.00000524901,           !- Coefficient5 y**2
    -0.00000972002,          !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: DXClgCoilEnergyInputRatioFuncTemperature
Curve:Biquadratic,
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Name
    0.342362868,             !- Coefficient1 Constant
    0.034879757,             !- Coefficient2 x
    -0.000623606,            !- Coefficient3 x**2
    0.004976467,             !- Coefficient4 y
    0.000437885,             !- Coefficient5 y**2
    -0.000727918,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    GBP;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    Environment,             !- Key Value
    Site Outdoor Air Drybulb Temperature ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Environment,             !- Key Value
    Site Outdoor Air Relative Humidity ,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    coil1_Avail,             !- Key Value
    Schedule Value ,         !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    coil2_Avail,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    coil3_Avail,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    coil4_Avail,             !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Fan_Avail,               !- Key Value
    Schedule Value ,         !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Air Loop Demand Side Inlet 1,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

